Date,NameOfThePowerStation,Fuel,Producer,InstalledCapacityUnitNoXCapacity,InstalledCapacityMw,PresentCapacityMw,YesterdayDayPeakMw,YesterdayEvPeakMw,TodayDayPeakMw,TodayEvPeakMw,EvShortageForFuelMw,EvShortageForPlantProblemMw,Remark,ProbableStartUpDate
01/02/2021 ,Ghorasal TPP (Unit-1&2),Gas,PDB,2*55,110,85,0,0,0,0,,85,"Unit-1,2 Under maint",
01/02/2021 ,Ghorasal Repowered CCPP Unit-3,Gas,PDB,1*210,210,170,0,0,0,0,,170,Gas shortage,
01/02/2021 ,Ghorasal Repowered CCPP Unit-4,Gas,PDB,1*210,210,180,40,50,80,80,,,,
01/02/2021 ,Ghorasal TPP Unit-5,Gas,PDB,1*210,210,190,0,0,0,0,,190,Under maint.,
01/02/2021 ,Ghorasal 365 MW CCPP Unit-7,Gas,PDB,1*243+1*122,365,365,300,300,300,300,,,,
01/02/2021 ,Ghorashal 78.5 MW PP(MAX),Gas,QRPP,2*40,78,78,0,0,0,0,78,,Gas shortage,
01/02/2021 ,Ghorashal 108MW PP (Regent),Gas,IPP,34*3.35,108,108,102,103,100,108,,,,
01/02/2021 ,Haripur GTPP,Gas,"SBU, PDB",2*32,32,20,0,0,0,0,,20,Under maint.,
01/02/2021 ,Haripur  412 MW CCPP,Gas,EGCB,1*273+1*139,412,412,305,380,412,412,,,FGMO,
01/02/2021 ,Haripur 360MW CCPP(HPL),Gas,IPP,1*235+1*125,360,360,315,348,360,360,,,,
01/02/2021 ,Meghnaghat 450 MW CCPP(MPL),Gas,IPP,2*150+1*150,450,450,225,225,0,0,,450,Under maint.,
01/02/2021 ,Meghnaghat 100 MW(IEL),HFO,QRPP,12*8.9,100,100,0,50,100,100,,,,
01/02/2021 ,Meghnaghat CCPP(Summit),Gas,IPP,2*110+1*110,305,305,0,0,0,0,305,,Gas shortage,
01/02/2021 ,Madanganj 102 PP(Summit),HFO,QRPP ,6*17,102,100,0,30,100,100,,,,
01/02/2021 ,Madanganj-55 MW PP(Summit),HFO,(IPP),3*17.08+1*11.3,55,55,15,0,55,55,,,,
01/02/2021 ,Keraniganj 100 MW PP (Powerpac),HFO,QRPP,8*13.45,100,100,0,100,100,100,,,,
01/02/2021 ,Narshingdi 22 MW PP  (Doreen),Gas,"SIPP, REB",8*2.90,22,22,13,19,19,19,,3,Engine problem,
01/02/2021 ,210 MW Siddhirgonj TPP,Gas,PDB, 1*210,210,115,0,0,0,0,,115,Under maint.,
01/02/2021 ,Siddhirgonj 2*120 MW GTPP ,Gas,EGCB, 2*105,210,210,0,0,0,0,210,,Gas shortage,
01/02/2021 ,Siddhirganj 100 PP(Dutch Bangla),HFO,QRPP ,12*8.9,100,100,0,24,100,100,,,,
01/02/2021 ,Siddhirganj 335 MW CCPP,Gas,EGCB,1*217+118,335,335,0,0,0,0,,335,Under maint,
01/02/2021 ,Gagnagar 102 MW PP (Digital Power),HFO,IPP,12*8.924,102,102,24,7,100,100,,,,
01/02/2021 ,Katpotti 52 MW PP (Sinha),HFO,IPP,7*7.9,51,51,0,0,50,50,,,,
01/02/2021 ,Kamalaghat 54 MW PP(Banco Energy),HFO,IPP,3*18,54,54,17,35,54,54,,,,
01/02/2021 ,Kodda 150MW PP,HFO,BPDB-RPCL,9*17.06,149,149,0,0,150,150,,,,
01/02/2021 ,Manikganj 55 MW PP (Northern),HFO,IPP,3*19.3,55,55,0,17,55,55,,,,
01/02/2021 ,Nababganj 55 MW PP (Southern power ),HFO,IPP,3*19.3,55,55,0,0,55,55,,,,
01/02/2021 ,Bosila 108MW PP(CLC),HFO,IPP,12*8.775+1*3.5,108,108,0,0,0,0,108,,Fuel shortage,
01/02/2021 ,"Summit Power,(Madhabdi+Ashulia)",Gas,"SIPP,REB",3*3.67+4*8.73,80,80,36,53,58,58,,22,Engine problem,
01/02/2021 ,Maona 33 MW PP(Summit),Gas,"SIPP,REB",4*8.73,33,33,14,17,17,17,,16,Engine problem,
01/02/2021 ,Rupganj 33 MW PP(Summit) ,Gas,"SIPP,REB",4*8.73,33,33,25,30,33,33,,,,
01/02/2021 ,Gazipur 52 MW PP,HFO,IPP,6*8.9,52,52,0,0,52,52,,,,
01/02/2021 ,Tongi 80 MW GTPP,Gas,PDB,1* 105,105,105,0,0,0,0,,105,Under maint.,
01/02/2021 ,Kodda 300 MW PP Unit-2 (Summit) ,HFO,IPP,18*17.076,300,300,130,280,300,300,,,,
01/02/2021 , Keranigonj 300 MW PP (APR),HSD,IPP,256*1.4,300,300,0,0,100,300,,,,
01/02/2021 , Bramhangoan 100 MW PP (Aggreko),HSD,IPP,100,100,100,0,0,50,100,,,,
01/02/2021 ,Aurahati 100MW PP (Aggreko),HSD,IPP,0.85*23+0.95*91,100,100,0,0,60,100,,,,
01/02/2021 ,Kodda 149 MW PP Unit-1 (Summit) ,HFO,IPP,149,149,149,50,80,149,149,,,,
01/02/2021 ,Gazipur 100 MW PP,HFO,RPCL,100 MW,105,105,17,17,105,105,,,,
01/02/2021 ,Meghnaghat 104 MW PP (OPCL),HFO,IPP,18.5*6,104,104,34,90,90,90,,14,Engine problem,
01/02/2021 ,Manikgonj 162MW PP(MPGL),HFO,IPP,9*18,162,162,162,54,162,162,,,,
01/02/2021 ,Chattogram TPP-1 ,Gas,PDB,1*210,210,180,0,0,0,0,180,,Gas shortage,
01/02/2021 ,Chattogram TPP-2,Gas,PDB,1*210,210,180,0,0,0,0,180,,Gas shortage,
01/02/2021 ,Raozan 25 MW PP,HFO,IPP,3*8.9,25,25,0,0,25,25,,,,
01/02/2021 ,Teknaf  20MW PP (Solartech),Solar,Teknaf Solartech Energy Ltd.,20,20,20,16,0,20,0,,,,
01/02/2021 ,Patenga 50MW PP (Baraka),HFO,IPP,8*6.98,50,50,24,24,50,50,,,,
01/02/2021 ,"Karnaphuli Hydro PP Unit-1,2,3,4, 5",Hydro,PDB,2*40+3*50,230,230,48,45,45,45,185,,Low water level,
01/02/2021 ,Sikalbaha 225MW CCPP,Gas/HSD,PDB,1*150+1*175,225,225,0,0,0,0,225,,Gas shortage,
01/02/2021 ,Sikalbaha Peaking GT,Gas/HSD,PDB,1*150 ,150,150,0,0,0,0,150,,Gas shortage,
01/02/2021 ,Sikalbaha 105 MW PP (Baraka Sikalbaha),HFO,IPP,105 MW,105,105,0,0,100,100,,,,
01/02/2021 ,Hathazari 100 MW peaking PP,HFO,PDB,11*8.9,98,98,0,0,0,0,,98,Under maint.,
01/02/2021 ,Dohazari -Kalaish 100 MW Peaking,HFO,PDB,6*17,102,102,0,0,102,102,,,,
01/02/2021 ,Juldah 100 MW Unit-1 (Acorn),HFO,QRPP,8*13.45,100,100,0,0,100,100,,,,
01/02/2021 ,Juldah 100 MW PP Unit-3 (Acorn),HFO,IPP,0,100,100,100,100,100,100,,,,
01/02/2021 ,Barabkunda  22 MW PP (Regent),Gas,"SIPP, PDB",8*2.90,22,22,19,19,19,19,,3,Engine problem,
01/02/2021 ,"Malancha, Ctg. EPZ (United)",Gas,,5*8.73+3*9.34,,0,23,38,10,20,,,,
01/02/2021 ,Chattogram 108 MW PP (ECPV),HFO,IPP,16*7,108,108,0,0,102,102,,,,
01/02/2021 ,Kaptai 7 MW  Solar PP,Solar,PDB,7.4 MW,7,7,4,0,5,0,,,,
01/02/2021 ,Anwara 300 MW PP (United),HFO,IPP,300 MW,300,300,0,32,300,300,,,                                                                                                                                                                                                     ,
01/02/2021 ,Jodiac Power,HFO,IPP,3*18.55+1*3.6,54,54,0,17,54,54,,,,
01/02/2021 ,Karnaphuli Power Ltd.,HFO,IPP,110,110,110,0,0,110,110,,,,
01/02/2021 ,Juldah unit-2 (Acorn),HFO,IPP,8*13.6,100,100,100,100,100,100,,,,
01/02/2021 ,Anlima Energy Ltd.,HFO,IPP,6*21.2,0,0,122,123,124,124,,,,
01/02/2021 ,Ashuganj TPP Unit- 3,Gas,APSCL,1*150,150,135,70,70,80,80,55,,Gas shortage,
01/02/2021 ,Ashuganj TPP Unit- 4,Gas,APSCL,1*150,150,129,0,0,0,0,49,,Gas shortage,
01/02/2021 ,Ashuganj TPP Unit- 5,Gas,APSCL,1*150,150,134,0,0,0,0,134,,Gas shortage,
01/02/2021 ,Ashuganj 225 MW  CCPP ,Gas,APSCL,1*142+1*75,221,221,186,204,221,221,,,,
01/02/2021 ,Ashuganj 450 MW CCPP(North),Gas,APSCL,1*360,360,360,80,260,260,260,,,,
01/02/2021 ,Ashuganj 450 MW CCPP(South),Gas,APSCL,1*360,360,360,100,0,120,120,,240,GT Only,
01/02/2021 ,Ashuganj 50 MW PP ,Gas,APSCL,14*3.968,53,45,5,5,5,5,40,,Gas shortage,
01/02/2021 ,Ashuganj 55 MW PP  (Precision) ,Gas,RPP ,15*4,55,55,5,5,5,5,50,,Gas shortage,
01/02/2021 ,Ashuganj 195MW PP (APSCL-United) ,Gas,IPP,20*9.73+1*16,195,195,8,8,8,8,187,,Gas shortage,
01/02/2021 ,Ashuganj  51 MW PP (Midland),Gas,IPP,6*9.34,51,51,43,51,51,51,,,,
01/02/2021 ,Ashuganj 150MW PP (Midland),HFO,IPP,23*7.015,150,150,133,150,150,150,,,,
01/02/2021 ,Titas 50 MW Peaking PP,HFO,PDB,6*8.92,52,52,0,0,0,50,,,,
01/02/2021 ,Chandpur 150 MW CCPP,Gas,PDB,1*106+1*57,163,163,50,51,50,50,113,,Gas shortage & ST under maint.,
01/02/2021 ,Chandpur 200MW (Desh energy),HFO,IPP,0,200,200,57,85,200,200,,,,
01/02/2021 ,Feni  22MW PP (Doreen),Gas,"SIPP, PDB",8*2.90,22,22,19,19,19,19,,3,Engine problem,
01/02/2021 ,Feni 11 MW PP  (Doreen),Gas,"SIPP, REB",4*2.90,11,11,11,11,11,11,,,,
01/02/2021 ,Impoprt (Tripura),,Imported power,0,160,160,72,90,110,148,,, ,
01/02/2021 ,Jangalia 33MW PP (Summit) ,Gas,"SIPP, PDB",4*8.73,33,33,33,33,33,33,,,,
01/02/2021 ,Jangalia 52 MW PP (Lakdanavi),HFO,IPP,6*8.92,52,52,0,16,43,43,,9,Engine problem,
01/02/2021 ,Cumilla 25 MW PP (Summit),Gas,"SIPP, PDB",3*3.67+2*6.97,25,25,18,15,21,21,,,,
01/02/2021 ,Daudkandi 200 MW PP (B.Trac),HSD,IPP,154*1.4,200,200,0,0,0,200,,,,
01/02/2021 ,Feni Lanka Power,HFO,IPP,7*18.415+1*9.78,114,114,0,0,114,114,,,,
01/02/2021 ,Chowmuhani 113 MW,HFO,IPP,12*9.78+2*3.1,113,113,0,16,113,113,,,,
01/02/2021 ,RPCL 210MW CCPP,Gas,IPP,4*35+1*70,210,202,120,140,150,150,52,,Gas shortage,
01/02/2021 ,Tangail  22 MW PP (Doreen),Gas,"SIPP, PDB",8*2.90,22,22,22,22,22,22,,,,
01/02/2021 ,Jamalpur 95 MW PP(Powerpac),HFO,IPP,12*8.924,95,95,0,48,95,95,,,,
01/02/2021 ,Sarishabari 3 MW Solar Plant,Solar,IPP,1*3,3,3,2,0,1.6,0,,,,
01/02/2021 , Mymensingh 200 MW PP (United),HFO,IPP,200,200,200,32,200,200,200,,,,
01/02/2021 ,Jamalpur 115 MW PP (United),HFO,IPP,115 MW,115,115,0,0,115,115,,,,
01/02/2021 ,Sutiakhali 50 MW Solar PP,Solar,IPP,50,50,50,47,0,50,0,,,,
01/02/2021 ,Tangail Palli Power Gen 22 MW,HFO,SIPP,4*6.7,0,0,6,19,22,22,,,,
01/02/2021 ,Fenchugonj CCPP Phase-1,Gas,PDB,2*32+1*33,97,70,50,50,50,50,,,,
01/02/2021 ,Fenchugonj CCPP Phase-2,Gas,PDB,2*35+1*35,104,90,0,0,0,30,,,,
01/02/2021 ,Kushiara 163 MW CCPP (KP),Gas,IPP,1*109+1*54,163,163,0,0,0,0,,,Line S/D,
01/02/2021 ,Shajibazar 330 MW CCPP,Gas,PDB,3*110,330,330,146,146,155,155,175,,GT-2 under shut down for gas shortage,
01/02/2021 ,Fenchugonj 51 MW PP  (Barakatullah) ,Gas,RPP ,19*2.90,51,51,8,8,8,8,,,,
01/02/2021 ,Fenchuganj  44MW (Energyprima),Gas,RPP,12*3.3+5*2,44,44,5,20,20,20,,,,
01/02/2021 ,Hobiganj  11MW PP Cofidence-E,Gas,"SIPP, REB",4*2.90,11,11,0,11,11,11,,,,
01/02/2021 ,Shahjibazar GTPP Unit- 8 & 9 ,Gas,PDB,2*35,70,66,31,33,33,33,,33,GT-8 under maint.,
01/02/2021 ,Shahjibazar 86MW PP (Shahjibazar),Gas,RPP ,32*2.90,86,86,70,72,72,72,,14,Engine problem,
01/02/2021 ,Shahjibazar 100 MW GTPP,Gas,PDB,1*100,0,0,0,0,0,0,,,,
01/02/2021 ,Sylhet 225 MW CCPP,Gas,PDB,1*142+1*89,231,231,137,210,210,210,,,,
01/02/2021 ,Sylhet  20 MW GTPP,Gas,PDB,1*20,20,20,0,0,20,20,,,,
01/02/2021 ,Sylhet  50MW PP (EPL),Gas,RPP ,27*2,50,50,0,0,0,0,,,Contract Expired,
01/02/2021 ,Shahjahanulla 25 MW PP,Gas,"SIPP, REB",3*9.34,25,25,0,0,16,16,,9,Engine problem,
01/02/2021 ,Bibiana-II 341 MW CCPP (Summit),Gas,IPP,1*222+1*119,341,341,300,290,320,320,,,,
01/02/2021 ,Bibiyana-III     400 MW CCPP,Gas,PDB,400 MW,400,400,0,0,0,0,,400,Gas shortage,
01/02/2021 ,Sylhet 10MW PP (Desh)  ,Gas,RPP ,6*1.95,10,10,0,0,0,0,,,33 kV line maint.,
01/02/2021 ,Bibiyana South 400 MW,Gas,PDB,400 MW,0,0,280,300,300,400,,,,
01/02/2021 ,Bheramara GTPP Unit-3,HSD,PDB,1*20,20,16,0,0,0,16,,,,
01/02/2021 ,Bheramara (HVDC ),0,Imported power,2*500,1000,1000,439,721,446,783,,,,
01/02/2021 ,Khulna 115 PP MW (KPCL-2),HFO,QRPP,7*17,115,115,83,115,115,115,,,,
01/02/2021 ,Faridpur 50 MW Peaking PP,HFO,PDB,8*6.89,54,54,0,0,35,35,,19,Engine problem,
01/02/2021 ,Khulna  225 MW CCPP,HSD,NWPGCL,1*150+1*75,230,230,0,0,0,220,,,,
01/02/2021 ,Gopalganj 100 MW Peaking PP,HFO,PDB,16*6.98,109,109,0,0,70,70,,39,Engine problem,
01/02/2021 ,Bheramara 410 MW CCPP,Gas,NWPGCL,1*278+1*132,410,410,210,245,225,225,185,,Gas shortage,
01/02/2021 ,Noapara 40 MW PP (Khanjahan Ali),HFO,QRPP,5*8.5,40,40,0,0,40,40,,,,
01/02/2021 , Noapara 100 MW PP (Bangla Trac),HSD,IPP,70*1.4,100,100,0,0,50,100,,,,
01/02/2021 ,Rupsha 105 MW PP (Orion rupsha),HFO,IPP,6*18.445,105,105,0,53,90,90,,15,Engine problem,
01/02/2021 ,Madhumati 100 MW PP,HFO,SWPGCL,100 MW,105,105,0,85,100,100,,,,
01/02/2021 ,Barisal 110 MW PP (Summit ),HFO,IPP,7*17.076,110,110,0,0,110,110,,,,
01/02/2021 ,Bhola  33 MW PP (Venture),Gas,RPP,1*34.50,33,33,19,26,24,26,,7,Engine problem,
01/02/2021 ,Bhola 225 MW  CCPP,Gas,PDB,2*63+1*68,194,194,0,0,0,0,,194,Under maintenance,
01/02/2021 ,Bhola 95 MW PP (Aggreko),Gas,QRPP,96*1.10,95,95,33,88,90,90,,,,
01/02/2021 ,Payra 1320 MW,Coal,BCPCL,1*622,622,622,0,0,0,0,,622,Unit-1 & 2 Under maint,
01/02/2021 ,Bhola Nutan Biddut BD LTD,Gas,IPP,220,0,0,15,36,36,36,,,,
01/02/2021 ,United Payra Power Ltd.,HFO,IPP,8*18.5+1*9.5,0,0,0,0,0,0,,,,
01/02/2021 ,Baghabari 71 MW GTPP,Gas,PDB,1*71,71,71,0,0,0,0,71,,Gas shortage,
01/02/2021 ,Baghabari  100 MW GTPP,Gas,PDB,1*100,100,100,0,0,0,0,100,,Gas shortage,
01/02/2021 ,Baghabari  50 MW Peaking PP,HFO,PDB,6*8.9,52,52,0,0,0,50,,,,
01/02/2021 ,Bera 70 MW Peaking PP,HFO,PDB,9*8.29,71,71,0,0,0,40,,,,
01/02/2021 ,Amnura 50 MW PP(Sinha),HFO,QRPP,7*7.79,50,50,0,12,35,35,,15,Engine problem,
01/02/2021 ,Katakhali 50 MW PP (Northern),HFO,QRPP,6*8.9,50,50,0,0,50,50,,,,
01/02/2021 ,Katakhali 50 MW Peaking PP,HFO,PDB,6*8.7,50,50,0,0,50,50,,,,
01/02/2021 ,Sirajgonj 225MW CCPP Unit-1,Gas/HSD,NWPGCL,1*150+1*75,210,210,0,0,0,0,210,,Gas shortage,
01/02/2021 ,Sirajgonj 225MW CCPP Unit-2,Gas/HSD,NWPGCL,1*150+1*75,220,220,0,0,0,0,220,,Gas shortage,
01/02/2021 ,Sirajgonj 225MW CCPP Unit-3,Gas/HSD,NWPGCL,1*141,220,220,150,150,220,220,,,FGMO,
01/02/2021 ,Sirajgonj 400 MW CCPP Unit-4,Gas/HSD,SNWPGCL,1*282+1*132,414,414,405,417,400,400,,,FGMO,
01/02/2021 ,Santahar  50 MW Peaking PP,HFO,PDB,6*8.7,50,50,0,0,0,34,,,,
01/02/2021 ,Bogra 22 MW PP (GBB),Gas,RPP ,6*4,22,22,22,22,22,22,,,,
01/02/2021 ,Bogura 20 MW PP (Energyprima),Gas,RPP ,5*3.3+5*2,20,10,0,0,0,0,,,Contract Expired,
01/02/2021 ,Ullapara 11 MW PP  (Summit),Gas,"SIPP, REB",4*2.90,11,11,5,11,11,11,,,,
01/02/2021 ,Natore 52 MW PP (Rajlanka) ,HFO,IPP,52,52,52,0,0,52,52,,,,
01/02/2021 ,Chapainawabganj 100 MW Peaking PP,HFO,PDB,104,104,104,0,77,100,100,,,,
01/02/2021 ,Baghabari 200 MW PP (Paramount),HSD,IPP,200 MW,200,200,0,0,200,200,,,,
01/02/2021 ,Bagura 113 MW PP (Confidence)-2,HFO,IPP,113 MW,113,113,70,113,113,113,,,,
01/02/2021 ,Confidence Power Bogura Unit-1 113 MW,HFO,IPP,6*18.55,113,113,70,113,113,113,,,,
01/02/2021 ,Barapukuria TPP Unit-1 ,Coal,PDB,1*125,125,85,0,0,0,0,,85,Under maint.,
01/02/2021 ,Barapukuria TPP  Unit-2,Coal,PDB,1*125,125,85,0,0,0,0,,85,Under maint.,
01/02/2021 ,Barapukuria 275 MW TPP Unit-3,Coal,PDB,1*275,274,274,150,150,150,150,124,,Coal Shortage,
01/02/2021 ,Rangpur 20 MW  GTPP,HSD,PDB,1*20,20,20,0,0,0,0,,20,Under maint.,
01/02/2021 ,Saidpur 20 MW GTPP,HSD,PDB,1*20,20,20,0,0,0,0,,20,Engine problem,
01/02/2021 ,Rangpur 113 MW PP (Confidence)  ,HFO,IPP,113 MW,113,113,0,35,113,113,,,,
01/02/2021 ,Sympa Solar Power 8MW,Solar,IPP,8 MW,8,8,5,0,8,0,,,,
